# Электрика квартиры: линии, щит, трассы, нагрузки, проверки — проект решения

Состояние: проект решения, кода нет. Дата: 2026-11-23.
Реализация начинается после влития в main веток `utilities`, `tech-project` и `reno-estimate` (см. §9).
Цель документа: чтобы реализацию можно было сделать за одну сессию без переделок.

---

## 0. Главные решения (коротко)

1. **Линия (группа) — отдельный объект, трасса необязательна.** Точку относят к линии полем `circuitId`. Длину кабеля без трасс считаем оценкой и показываем, откуда она взята. Нарисованные трассы её уточняют. Так сделано в Revit: цепь существует логически, провод можно не рисовать.
2. **Три новые коллекции в `Doc`, общие для всех вариантов обстановки** (как стены и электроточки):
   - `circuits` — линии;
   - `boards` — щиты;
   - `cables` — трассы.

   Записи хранятся по id, поэтому патчи Immer маленькие, а undo работает «из коробки».
3. **Защита группы хранится в самой линии**: автомат или дифавтомат, номинал, кривая, сечение, УЗО. В щите хранятся только **вышестоящие аппараты**: вводной, реле напряжения, ограничитель мощности, УЗИП, групповые УЗО, счётчик. Групповые автоматы, порядок и позиционные обозначения QF/QD щит **выводит** из линий. Однолинейная схема генерируется из этих данных, графического редактора схемы нет. Источник истины один, и синхронизировать «аппарат ↔ линию» не нужно.
4. **Связь «выключатель → светильник» хранится у потребителя**: `switchedBy: { switchId, key }[]` у `Light`, у предмета-светильника (`Item`) и у точки-вывода (`outLight`/`outSconce`).
   - Свет и предметы живут в вариантах. Связь переезжает вместе со светильником, выключатели остаются общими.
   - Проходной выключатель — это несколько связей у одного светильника.
   - Линия светильника выводится через выключатель, отдельного поля у светильника нет.
5. **Трасса устроена как труба из ветки utilities**:
   - полилиния на плане и высота прокладки (пол, потолочная зона, стена);
   - вертикальные спуски к точкам считаются автоматически;
   - концы привязаны к точкам и щиту и следуют за ними в `normalize`.
6. **Расчёты по СП 256 и ПУЭ на «квартирном» уровне**:
   - нагрузка группы и квартиры (Kс по табл. 7.2 СП 256);
   - ток и проверка «Iрасч ≤ In ≤ Iдоп»;
   - ΔU;
   - утечка для УЗО по ПУЭ 7.1.83;
   - селективность по простым правилам: номиналы, ступени УЗО, тип S.

   Токи КЗ и петлю «фаза–нуль» не считаем.
7. **Проверки по нормам дают коды с уровнем** (ошибка, предупреждение, совет) и ссылкой на пункт. Профиль норм — **КЗ (по умолчанию для KZT) или РФ** — настройка проекта. Пункты ПУЭ РК, подтверждённые только вторичными источниками, помечены «сверить» (§3).
8. **Выходы**:
   - листы техпроекта: план групп и трасс, однолинейная схема с расчётной таблицей, кабельный журнал, компоновка щита. Лист «Освещение и выключатели» начинает брать реальные связи вместо эвристики;
   - строки сметы: кабель по сечениям, гофра, коробки, аппараты щита;
   - объёмы работ ремонта: метры кабеля и штробы вместо «8 м на точку»;
   - ИИ-инструменты модуля `electric` и обновлённая роль электрика.
9. **Объём** — около 5–6 тыс. строк вместе с тестами, 7 этапов-коммитов (§10). 3D-проводка — последним, необязательным этапом.

---

## 1. Что уже есть

### 1.1 В main

- **`src/core/types.ts`**:
  - `ElectricPoint` — `{ id 'e_…', levelId, kind, mount wall|floor|ceiling, x, y, elevation, rotation, wallId?, side?, gangs?, vertical?, comment? } extends LayerFlags`;
  - `ElectricKind` — 37 видов: розетки, USB, выключатели 1/2/3 клавиши, проходной, перекрёстный, диммер, слаботочка, выводы `outAc/outLight/outSconce/outHood/outBoiler/outWasher`, `junction`, `panel`, датчики, `thermostat`, `other`;
  - `Doc.electrical` — общий для вариантов. Формат 3 ставится при наличии точек (`docFormatVersion` в `variants.ts`).
- **`src/core/electrical.ts`** (1030 строк):
  - каталог `ELECTRIC_TYPES`: код, монтаж, высота по умолчанию, символ, 3D, `keys` у выключателей, `framed`, `note` с током;
  - символы по ГОСТ 21.210 и 21.614;
  - посадка на грань стены (`nearestWallFace`, `clampOnFace`, `placeElectricOnWall`, `reattachElectrical`, `splitElectricOnWall`, якоря при перемещении стен);
  - привязки к углам комнаты (`electricBinding`, `electricSides`);
  - `electricBomRows` (устройства, рамки, подрозетники; кабель **не считается** — решение пользователя на тот момент);
  - `parseElectricPoint`;
  - `registerEntityKind` (слои, kind `electric`, order 55).
- **`src/core/electricPlace.ts`** — постановка из 3D-луча: попадание в грань, пол или потолок; проёмы (`openingOverlap`); привязки к высотам и соседям (`snapElectricOnWall`); живые размеры (`electricWallDims`).
- **2D**:
  - инструмент `editor2d/tools/electric.ts` (клавиша E);
  - отрисовка `editor2d/electricGlyph.ts` и `layers/annotations.ts`;
  - панель `ui/panels/left/ElectricTab.tsx` — карточки видов, посты, высота;
  - инспектор `ui/panels/inspector/ElectricInspector.tsx` — тип, монтаж, посты, вертикальная рамка, комментарий, высота, привязки;
  - переводы в `ui/electricI18n.ts`.
- **3D**: `view3d/build/electrical.ts` (рамки, вставки, выводы, щиток) и `view3d/electricPlace.ts` (постановка в 3D, обход).
- **ИИ**: `list_electric`, `place_electric`, `set_electric` (`shared/aiTools.ts`, `renderer/ai/tools.ts`). Удаление — через общий `delete`.
- **Рядом**:
  - `Light` — источник света: kind, lumens, temperature. Лежит в `VARIANT_COLLECTIONS`, то есть **в вариантах**;
  - предметы с `category: 'lighting'`;
  - процедурные приборы: `fridge`, `stove`, `oven`, `hood`, `dishwasher`, `washingMachine`, `airConditioner`, `radiator`, `bathtub`, `shower`, `sink`, `washbasin`; у `kitchenBase` есть `cutout: 'hob'`, `hob: gas|induction|electric`. Это источник подсказок нагрузки и зон ванной;
  - `RoomType`: `bathroom`, `toilet`, `kitchen`, `kitchenLiving`, `storage`… — основа проверок по помещениям.

### 1.2 Невлитые ветки (что важно для электрики)

| Ветка | Что даёт электрике | Что придётся менять |
|---|---|---|
| `tech-project` | Альбом `core/techproject/*`, `SheetKind`/`SHEET_CATALOG`, `planPages`/`basePlan`/`layBlockSheets`, таблицы `Table`, `registerSheetContributor`. Листы `lighting` (группы **угадываются**: выключатель ближайший к комнате, светильники — цепочкой, буквы A/B/C) и `sockets` (ведомость изделий по `kind\|gangs\|elevation`). Развёртки рисуют рамки точек. `ledWatts(lm) = lm/100` в спецификации светильников. | Новые листы требуют расширения union `SheetKind` + `case` в `sheetPages`/`sheetHasData` + `TECH_SHEET_KINDS` в zod. Вкладчик не создаёт лист и **не вызывается** на `lighting`/`sockets` — туда нужна строка `contribute(...)`. |
| `reno-estimate` | Работы `electric-rough` (₸/точка, нормы: кабель **8 м/точка**, гофра 8 м/точка), `electric-panel` (компл., кол-во вручную), `electric-devices`, материал `sockets`. Объёмы — `measurePlan` → `electricPoints` по постам. Приёмка: чек-лист `electrical` (5 пунктов). | Новые `MeasureKey`: `cableLength*`, `chaseLength`, `boardModules`, `circuitCount`. В `electric-rough` норма кабеля — от трасс; у старых смет норма `per: 8` скопирована в документ — нужен перевод строки (§8.3). |
| `utilities` | Образец сущности-полилинии `UtilityPipe {points, elevation, laying, from?, to?}`, `pipeLength = run + drops`, `lengthInside` по комнате, инструмент U, хэндлы вершин, инспектор, 3D-билдер с переключателем, `utilityBomRows`, модуль ИИ. `UtilityFloorHeat.thermostatId` ссылается на `ElectricPoint` — источник нагрузки тёплого пола. Формат: `DOC_VERSION_LATEST`. | Повторяем паттерн для `cables`. Газопровода в `UtilitySystem` нет → проверка «0,5 м от газа» пока по газовой плите (§6). |
| `ai-agents` | Роль `resources/agents/electrician/SKILL.md`: зона, порядок работы через `list_electric/place_electric/set_electric`, нормы-ориентиры, отчёт с группами **текстом**. Инструменты не фильтруются по ролям. | Дописать в SKILL.md новые инструменты и порядок «точки → линии → щит → проверка» (§8.4). |

---

## 2. Что нужно электрику

Перечень — по составу проекта ЭОМ (ГОСТ 21.608, п. 3.3 и 5.1.3), разбору аналогов и практике дизайн-студий.

Приоритеты:
- **О** — обязательно, входит в этот объём;
- **Ж** — желательно, тоже входит в этот объём, но в последних этапах;
- **П** — позже.

| # | Что | Пр. | Комментарий |
|---|---|---|---|
| 1 | Линии (группы): номер, назначение, точки, цвет на плане | О | гр.1…N, назначение автоматически по составу |
| 2 | Кабель линии: марка, жилы, сечение, способ прокладки | О | ВВГнг(А)-LS 3×1,5 / 3×2,5 / 3×6 по шаблону типа линии |
| 3 | Защита линии: автомат / дифавтомат, номинал, кривая, УЗО 30/10 мА, тип AC/A | О | шаблоны по типу линии |
| 4 | Нагрузка точек: мощность, «что включается» (прибор) | О | каталог техники с мощностями; подсказка по ближайшему прибору |
| 5 | Расчёт: Pуст, Pрасч, Iрасч по линиям; Pрасч квартиры с Kс; сравнение с выделенной мощностью | О | §5 |
| 6 | Длина кабеля по линии: оценка без трасс, точная по трассам; разбивка (план + спуски + запасы) | О | §5.5 |
| 7 | Щит: ввод (1/3 фазы, выделенная мощность, учёт — в этажном щите или в квартире), вводной аппарат, реле напряжения, УЗО (противопожарное 100–300 мА S и групповые 30 мА), ограничитель/приоритет нагрузки, УЗИП | О | вышестоящие аппараты — в щите, групповые — выводятся из линий |
| 8 | Однолинейная схема щита + расчётная таблица (ГОСТ 21.608 прил. Ж, формы 4–5) | О | генерируется, не рисуется |
| 9 | Связи выключатель → светильники с клавишами (индексы а/б/в), проходные | О | вместо эвристики листа «Освещение» |
| 10 | Проверки по нормам с кодами, переход к объекту | О | §6 |
| 11 | Сечение по току и ΔU, утечка УЗО | О | предупреждения, не автозамена |
| 12 | Авторазбиение на линии с предпросмотром, не трогает закреплённые | О | §7.5 |
| 13 | Трассы кабеля: рисование по полу/стене/потолку, привязка к точкам | Ж | расчёт работает и без них |
| 14 | Листы альбома: план групп и трасс, однолинейная схема, кабельный журнал, компоновка щита | О (схема, план групп), Ж (журнал, компоновка) | §8.1 |
| 15 | Смета: кабель по сечениям, гофра, коробки, клеммы, щит (корпус по модулям, аппараты, шины, гребёнка) | О | §8.2 |
| 16 | Объёмы работ: метры кабеля, штробы, сборка щита по модулям | О | §8.3 |
| 17 | ИИ-инструменты и роль электрика | О | §8.4 |
| 18 | Коробка уравнивания потенциалов (КУП/ДСУП) как точка | О | новый вид `equipotential` |
| 19 | Распаечные коробки на трассах | Ж | вид `junction` уже есть |
| 20 | Баланс фаз для 3-фазного ввода | Ж | авто по нагрузке, вручную в линии |
| 21 | 3D: проводка в стенах (где нельзя сверлить) | Ж | слой-переключатель, как «Инженерия» |
| 22 | Слаботочка: трассы RJ45/TV, медиащит | П | линии с `kind: 'lowVoltage'` без защиты — заложить в тип |
| 23 | Поправочные коэффициенты на совместную прокладку, температуру | П | поле в модели есть, расчёт позже |
| 24 | Каталоги артикулов IEK/ABB/Schneider/EKF | П | сейчас — обобщённые аппараты + цена из прайса пользователя |
| 25 | Токи КЗ, петля фаза–нуль, подщиты (каскад) | П | для квартиры избыточно (вывод разбора аналогов) |
| 26 | Сценарии света, умный дом (KNX, Zigbee) | П | — |

---

## 3. Нормы: что берём и как ссылаемся

**Профиль норм** — `settings.electricNorms: 'KZ' | 'RU'`. По умолчанию `KZ`, если валюта проекта KZT или не задана, и `RU` для RUB. Профиль меняет:
- ссылки в проверках;
- таблицу удельных нагрузок;
- пороги, где РК и РФ расходятся.

Где пункт ПУЭ РК не сверен с официальным текстом, в ссылке пишем «ПУЭ РК гл. 35 (аналог ПУЭ-7 7.1.х)». **До релиза сверить по PDF с adilet** — это открытый вопрос, §11.

### 3.1 Документы

**Казахстан:**
- ПУЭ РК — приказ МЭ РК № 230 от 20.03.2015, изменения 2022 и 2025. **Глава 35** — аналог гл. 7.1 ПУЭ-7, сквозная нумерация ≈ пп. 2040–2140.
- СП РК 4.04-106-2013 — проектирование электрооборудования жилых зданий. Текст в открытом доступе не найден.
- СН РК 4.04-07-2019 — монтаж, квартирных норм проектирования нет; статус документа неясен.
- Удельные нагрузки взяты по предшественнику — СН РК 4.04-23-2004, табл. 5.

**Россия:**
- ПУЭ-7 гл. 7.1;
- СП 256.1325800.2016 с изм. 1–6;
- ГОСТ Р 50571.11-96 (на него ссылаются обе ПУЭ, зоны 0–3) и ГОСТ Р 50571.7.701-2024 (зоны 0–2, без зоны 3);
- ГОСТ Р 50571.5.52-2011 — допустимые токи, ΔU.

**Оформление:**
- ГОСТ 21.608-2014 — принят и в РК; в РФ с 2022 действует ГОСТ 21.608-2021;
- ГОСТ 21.613-2014;
- ГОСТ 21.210-2014 — обозначения на планах;
- ГОСТ 2.702 и 2.755 — схемы.

### 3.2 Числа, которые идут в код

| Что | Значение | Источник |
|---|---|---|
| Высота розеток | не выше 1 м (жилые) | ПУЭ РК п. 2069 (сверить); в РФ для квартир норматива нет |
| Высота выключателей | 0,8–1,7 м (РК), до 1 м (РФ), со стороны ручки двери | ПУЭ РК пп. 2070, 2110 (сверить); ПУЭ-7 7.1.51, СП 256 15.36 |
| От газопровода | ≥ 0,5 м | ПУЭ РК п. 2109; ПУЭ-7 7.1.50 |
| От двери душевой кабины | ≥ 0,6 м | ПУЭ-7 7.1.48 |
| Розетки в ванной | вне зон 0–2, через УЗО ≤ 30 мА или разделительный трансформатор; IP44 | ПУЭ РК п. 2107; ПУЭ-7 7.1.48, 7.1.82; СП 256 15.23 |
| Зоны ванной | 0 — внутри ванны/поддона (IPX7); 1 — над ними до 2,25 м (IPX5/IPX4); 2 — +0,6 м за зоной 1 до 2,25 м (IPX4); без поддона зона 1 — радиус 0,6 м (старый ГОСТ) / 1,2 м (ГОСТ 2024, сверить) от лейки | ГОСТ Р 50571.11-96; 50571.7.701-2024 |
| Коробки и аппараты в зонах 0–2 | запрещены | ПУЭ-7 7.1.47, 7.1.52; ПУЭ РК п. 2107 |
| УЗО на розеточные группы | 30 мА: РК — «должна быть выполнена» (обязательно), РФ — «следует» | ПУЭ РК гл. 35; ПУЭ-7 7.1.79; СП 256 10.13 |
| УЗО отдельной линии ванной | 10 мА рекомендуется (РФ) | СП 256 прил. А.4.15 |
| Противопожарное УЗО на вводе | до 300 мА | ПУЭ-7 7.1.84 |
| Каскад УЗО | у вышестоящего ток и время ≥ 3× | ПУЭ-7 7.1.73 → тип S |
| Утечка | ≤ IΔn/3; 0,4 мА на 1 А нагрузки + 10 мкА на 1 м фазного провода | ПУЭ-7 7.1.83 |
| ДСУП в ванной/душевой | обязательна | ПУЭ-7 7.1.88 |
| Сечения меди | свет 1,5; розетки 2,5; плита ≥ 6 мм² | СП 256 табл. 15.3, 15.46 |
| Отдельные линии | электроплита, нагревательные приборы — от ЩК; на практике и стиральная, посудомоечная, бойлер, кондиционер, духовка | СП 256 16.12; практика |
| Количество розеток (только профиль РФ, уровень «совет») | жилая — 1 на каждые полные и неполные 3 м периметра; кухня ≥ 4; коридор — 1 на 10 м² | СП 256 15.28 |
| Скрытая проводка | только горизонтально и вертикально | СП 256 15.25; зоны DIN 18015-3 как рекомендация |
| ΔU | 3 % до светильников, 5 % прочие (справочно); СП 256 8.23 — от ВРУ ≤ 3/4 % (сверить) | ГОСТ Р 50571.5.52 прил. G |
| cos φ квартиры | 0,96 газ / 0,98 электроплита (0,92/0,93 с кондиционером) | СП 256 7.1.12 |
| Pкв одной квартиры | РФ: 4,5 (газ) / 10 (электроплита) кВт; РК: 3 / 7, с кондиционером 4,1 / 8,1 | СП 256 табл. 7.1; СН РК 4.04-23-2004 табл. 5 |
| Kс по заявленной мощности | ≤14 → 0,8; 20 → 0,65; 30 → 0,6; 40 → 0,55; 50 → 0,5; 60 → 0,48; ≥70 → 0,45 (интерполяция) | СП 256 табл. 7.2 |
| Выделенная мощность (РК) | = номиналу вводного автомата по ТУ | практика АЖК / РЭК, не норма |

**Допустимые токи** — медь, ПВХ 70 °C, 2 нагруженные жилы, 30 °C, ГОСТ Р 50571.5.52 табл. B.52.4. **Сверить перед кодом**:

| Метод | Где у нас | 1,5 | 2,5 | 4 | 6 | 10 |
|---|---|---|---|---|---|---|
| C | кабель в штукатурке, по стене | 19,5 | 27 | 36 | 46 | 63 |
| B2 | кабель в гофре по стене, в стяжке, за потолком | 16,5 | 23 | 30 | 38 | 52 |
| A2 | кабель в гофре в утеплённой (каркасной) стене | 14 | 18,5 | 25 | 32 | 43 |

**Зоны прокладки** (DIN 18015-3, рекомендация, не норма РК/РФ):
- горизонтальные — 15–45 см от потолка, 15–45 см от пола, 100–130 см у столешниц;
- вертикальные — 10–30 см от углов и проёмов.

Используем для «подсказок» при рисовании трассы и для автотрасс (§7.3), без ошибок в проверке.

---

## 4. Модель данных

### 4.1 Новые типы (`src/core/types.ts`, блок после `ElectricPoint`)

```ts
// ── Линии (групповые цепи) ──
export type CircuitKind =
  | 'lighting'   // освещение
  | 'sockets'    // розетки общего назначения
  | 'kitchen'    // розетки рабочей зоны кухни
  | 'wet'        // ванная/санузел (розетки, полотенцесушитель)
  | 'appliance'  // отдельная линия под прибор (стиральная, посудомойка, бойлер, духовка)
  | 'cooking'    // варочная панель / плита (6 мм², 32 А)
  | 'ac'         // кондиционер
  | 'heating'    // тёплый пол, электроотопление
  | 'lowVoltage' // слаботочка (позже: без защиты, без нагрузки)
  | 'other'

export type CableLaying = 'plaster' | 'tubeWall' | 'tubeFloor' | 'ceilingVoid' | 'insulatedWall' | 'open'
// plaster → метод C; tubeWall/tubeFloor/ceilingVoid → B2; insulatedWall → A2; open → C

export interface CableSpec {
  mark: string            // 'ВВГнг(А)-LS'
  cores: 3 | 5
  section: number         // мм², 1.5 | 2.5 | 4 | 6 | 10
}

export interface CircuitProtection {
  device: 'mcb' | 'rcbo'  // автомат | дифавтомат
  rating: number          // А: 6 10 13 16 20 25 32 40 50 63
  curve: 'B' | 'C' | 'D'
  residual?: 10 | 30 | 100 | 300 // мА, только у rcbo
  rcdType?: 'AC' | 'A' | 'F' | 'B'
  poles?: 1 | 2 | 3 | 4   // по умолчанию 1P (rcbo — 1P+N)
}

export interface Circuit {
  id: Id                  // 'gr_…'
  boardId: Id
  no: number              // номер группы: «гр.3»; уникален в щите
  name?: string           // «Розетки спальни»; пусто → автоимя по составу
  kind: CircuitKind
  color?: string          // цвет на плане; пусто → из палитры по no
  cable: CableSpec
  protection: CircuitProtection
  rcdId?: Id              // групповое УЗО в щите (для device 'mcb')
  phase?: 'L1' | 'L2' | 'L3'
  laying?: CableLaying    // по умолчанию из щита
  length?: { mode: 'auto' | 'manual'; manual?: number } // мм; auto = трассы, иначе оценка
  extraW?: number         // нагрузка вне точек (напр. проводной тёплый пол без точки)
  demand?: number         // свой Kс группы (0..1), иначе из профиля
  locked?: boolean        // авторазбиение не трогает
  comment?: string
}

// ── Щит ──
export type BoardDeviceType =
  | 'main'        // вводной выключатель нагрузки / автомат
  | 'rcd'         // УЗО (групповое или противопожарное)
  | 'relayU'      // реле напряжения
  | 'limiter'     // ограничитель мощности / реле приоритета
  | 'spd'         // УЗИП
  | 'meter'       // счётчик (если в квартире)
  | 'contactor'   // контактор / модульное реле
  | 'socket'      // модульная розетка
  | 'other'

export interface BoardDevice {
  id: Id                  // локальный в щите: 'bd_…'
  type: BoardDeviceType
  rating?: number         // А
  curve?: 'B' | 'C' | 'D'
  poles?: 1 | 2 | 3 | 4
  residual?: 10 | 30 | 100 | 300
  rcdType?: 'AC' | 'A' | 'F' | 'B'
  selective?: boolean     // тип S
  parentId?: Id           // вышестоящий аппарат; пусто = сразу за вводом
  modules?: number        // ширина в модулях 17,5 мм (по умолчанию по типу и полюсам)
  priorityCircuitIds?: Id[] // limiter: что отключать первым
  name?: string
  note?: string
}

export interface BoardSupply {
  phases: 1 | 3
  voltage: number          // 230 (фазное)
  allowedKw?: number       // выделенная мощность по ТУ
  meter: 'floorPanel' | 'board' | 'none'
  earthing: 'TN-C-S' | 'TN-S' | 'TT'
  cable?: CableSpec        // питающая линия от этажного щита
  feedLength?: number      // мм, для ΔU
  upstreamDropPct?: number // ΔU до ЩК, % (по умолчанию 1,5)
  stove: 'gas' | 'electric' | 'none' // для удельных нагрузок и cos φ
}

export interface Board {
  id: Id                   // 'sb_…'
  name: string             // «ЩК-1»
  pointId?: Id             // ElectricPoint kind 'panel' — место на плане
  supply: BoardSupply
  devices: Record<Id, BoardDevice>
  deviceOrder: Id[]        // порядок на схеме / рейке
  enclosure?: { modules?: number; mount: 'flush' | 'surface'; rows?: number } // modules пусто → подбор
  defaultLaying: CableLaying
}

// ── Трассы ──
export interface CableRun extends LayerFlags {
  id: Id                   // 'cb_…'
  levelId: Id
  circuitId?: Id
  points: Vec2[]           // полилиния на плане, мм
  zone: 'floor' | 'ceiling' | 'wall' // где идёт горизонтальная часть
  elevation: number        // высота горизонтальной части над полом, мм (floor 0, ceiling H-150, wall — своя)
  laying?: CableLaying     // иначе от линии/щита
  tube?: 0 | 16 | 20 | 25  // гофра, мм
  from?: Id                // ElectricPoint (щит, коробка, точка) на конце 0
  to?: Id                  // на последнем конце
  name?: string
  comment?: string
}

// ── Нагрузки ──
export type ApplianceId = 'hob' | 'cooker' | 'oven' | 'dishwasher' | 'washer' | 'dryer' | 'boiler'
  | 'ac' | 'fridge' | 'hood' | 'microwave' | 'kettle' | 'towelRail' | 'floorHeat' | 'tv' | 'pc'
  | 'router' | 'iron' | 'vacuum' | 'heater' | 'other'

export interface ElectricLoad {
  appliance?: ApplianceId
  powerW?: number          // своя мощность; пусто → из каталога прибора / вида точки
}

export interface SwitchLink {
  switchId: Id             // ElectricPoint группы switches
  key: number              // 0..keys-1
}
```

### 4.2 Изменения существующих типов

- **`ElectricPoint`**, новые поля:
  - `circuitId?: Id`;
  - `load?: ElectricLoad`;
  - `ip?: 20 | 44 | 54 | 65` (по умолчанию из вида, у `socketIP44` — 44);
  - `switchedBy?: SwitchLink[]` (только у `outLight`, `outSconce` и других «светильниковых» выводов).
- **`ElectricKind`**:
  - `+ 'equipotential'` — коробка уравнивания потенциалов КУП/ДСУП, код «КУП», стена, 300 мм;
  - `+ 'outHob'` — вывод под варочную панель, код «ВП», 150 мм. Сейчас под варку годится только розетка 32 А, а варочные чаще подключают клеммником.

  Список `ELECTRIC_KIND_IDS` в shared сверяется тестом.
- **`ElectricType` (каталог)**: `+ defaultW?`, `+ appliance?` (вывод под технику → прибор), `+ circuitKind?` (подсказка для авторазбиения).
- **`Light`**: `+ switchedBy?: SwitchLink[]`, `+ powerW?` (иначе `lumens/100`, как `ledWatts` в техпроекте).
- **`Item`**: `+ switchedBy?: SwitchLink[]` — только у категории `lighting`; у остальных поле игнорируется и чистится.
- **`DocSettings`**: `+ electricNorms?: 'KZ' | 'RU'`.
- **`Doc`**: `+ circuits?: Record<Id, Circuit>`, `+ boards?: Record<Id, Board>`, `+ cables?: Record<Id, CableRun>`. Как у `electrical`: `createEmptyDoc` и `parseDoc` всегда создают `{}`, ключ не удаляется, поэтому патчи идут по `['circuits', id]`.
- **`EntityKind`**:
  - `+ 'cable'` — трасса на плане: выделение, слои, перемещение;
  - `+ 'circuit'` и `+ 'board'` — только для выделения и показа в инспекторе; на плане их не кликают, они выбираются из списка.
- **`ids.ts`**: префиксы `'gr'` (линия), `'sb'` (щит), `'bd'` (аппарат щита), `'cb'` (трасса).

### 4.3 Почему так

- **Защита в линии, а не в щите.**
  - Иначе каждая правка линии требует синхронизации с «её» автоматом: создать, удалить, перенумеровать.
  - Однолинейная схема, позиционные обозначения QF1…, порядок и подбор корпуса — функции от данных: `boardSchematic(doc, boardId)`.
  - Вручную в щите живёт только то, что не выводится: вводной, реле, УЗО, УЗИП, счётчик.
  - Группа не ссылается на автомат, а **является** им.
- **Связь выключателя — у потребителя.**
  - Свет живёт в вариантах. Хранить связи у выключателя значит держать ссылки на светильники неактивных вариантов.
  - У потребителя связь переезжает со своим вариантом.
  - Проходной выключатель — 2 записи в `switchedBy`, без отдельной сущности «группа управления».
  - Индексы клавиш на плане (1а, 1б) вычисляются: номер линии плюс буква клавиши.
- **Трасса — как труба utilities.** Горизонтальная полилиния на одной высоте плюс автоматические спуски к концам. Не нужно редактировать 3D-полилинии. Покрывает 95 % квартирных трасс: потолочная зона со спусками или пол с подъёмами. Стену с горизонтальным ходом на своей высоте покрывает `zone: 'wall'`.
- **Один щит — норма, несколько — можно.** `boardId` у линии. Двухуровневая квартира или щит на кухне — второй `Board`. Каскад подщитов не моделируем: П.
- **Линии общие для вариантов**, как точки. Раскладка мебели не меняет проводку; если меняет, это новая точка.

### 4.4 Формат файла, миграции, undo

- **Формат.**
  - После влития трёх веток в main будет `DOC_VERSION_LATEST` (паттерн utilities) и один номер 5 на «сметы, инженерию, техпроект».
  - Электрика берёт **следующий номер (6)**: `DOC_VERSION_ELECTRIC = 6`, `DOC_VERSION_LATEST = DOC_VERSION_ELECTRIC`.
  - Если координатор решит выпустить всё одним релизом, номер можно слить с 5: ничего, кроме константы, не меняется.
  - `docFormatVersion`: `if (usesElectricDesign(doc)) return DOC_VERSION_ELECTRIC`, где проверка — непустые `circuits`/`boards`/`cables` **или** у любой точки, светильника или предмета есть `circuitId`/`load`/`switchedBy`/`ip`.
  - Иначе старая сборка открыла бы файл и молча выбросила линии.
- **Миграция.** Не нужна: старые файлы читаются с пустыми коллекциями.
  - Комментарии точек вида «гр.3» не разбираем. ИИ может предложить линии по ним через `auto_circuits`.
- **Чтение.**
  - `parseCircuit`, `parseBoard`, `parseCableRun` в `core/electricDesign.ts`, по образцу `parseUtility`: clamp, мусор → null.
  - Висячие ссылки чистятся после разбора: `circuitId` без линии, `boardId` без щита, `switchedBy` на несуществующий выключатель, `rcdId` не на УЗО.
  - Если у линии щит не найден, создаётся «ЩК» по умолчанию — данные не теряются.
- **Undo.**
  - Всё через `docStore.transact(label, fn)` (Immer `produceWithPatches`), записи по id.
  - Числовые поля в инспекторах — с merge-ключами `circuit.${id}.${field}`, как в `UtilityInspector`.
  - Авторазбиение, «собрать щит», «проложить трассы автоматически» — **одна транзакция и одна строка undo**.
- **Целостность в `normalize`** — новый шаг `syncElectricDesign(doc)` после `syncUtilities`:
  1. концы трасс следуют за `from`/`to`-точками; мёртвые привязки снимаются;
  2. `circuitId` и `switchedBy`, указывающие в никуда, удаляются. Неактивные варианты тоже чистятся — через `variants.stash`, как `heldByVariant` в utilities;
  3. `switchedBy` с `key ≥ keys` выключателя (сменили 2-клавишный на 1-клавишный) переводится на клавишу 0;
  4. номера групп остаются уникальными в щите: дубль получает следующий свободный номер.
- **Удаление.**
  - Удаление линии отвязывает точки и трассы в той же транзакции.
  - Удаление выключателя чистит связи на шаге 2.
  - Удаление щита переводит его линии на другой щит или создаёт новый «ЩК»; линии не удаляются никогда.
- **Копирование.**
  - Дубликат и вставка точки сохраняют `circuitId` (копия розетки остаётся в той же линии) и `switchedBy`.
  - Копия этажа (`copyLevelInto`) `circuitId` **снимает**: второй этаж — другие линии.
  - Трассы копируются вместе с концами, привязки переводятся на копии точек (`copyUtilities` как образец).
- **Слои.**
  - `registerEntityKind` для `cable`: docKey `cables`, order 56, иконка `cable`, родитель — линия не нужна.
  - `circuit`/`board` в панели слоёв не показываем.
  - Видимость линий — фильтр режима «Линии» (§7.1), не флаги слоя.

---

## 5. Расчёты (`src/core/electricCalc.ts`, чистый TS)

### 5.1 Мощность точки

Порядок:
1. `load.powerW`;
2. мощность прибора `APPLIANCE_LOADS[load.appliance]`;
3. `ElectricType.defaultW`;
4. профиль типа линии.

Каталог приборов (по умолчанию, правится в одном месте):

| Прибор | Вт | Отдельная линия | Кабель / автомат | УЗО |
|---|---|---|---|---|
| варочная панель (hob) | 7000 | да (`cooking`) | 3×6 / C32 | 30 мА A |
| электроплита (cooker) | 8500 | да (`cooking`) | 3×6 / C32 | 30 мА A |
| духовой шкаф | 3500 | да | 3×2,5 / C16 | 30 мА A |
| посудомоечная | 2000 | да | 3×2,5 / C16 | 30 мА A |
| стиральная | 2300 | да | 3×2,5 / C16 | 30 мА A |
| сушильная | 2500 | да | 3×2,5 / C16 | 30 мА A |
| водонагреватель | 2000 | да | 3×2,5 / C16 | 30 мА A |
| кондиционер | 1500 | да (`ac`) | 3×2,5 / C16 | 30 мА A (инверторный) |
| тёплый пол | площадь × Вт/м² из utilities `floorHeat` или 150 Вт/м² | да (`heating`) | 3×2,5 / C16 | 30 мА |
| холодильник | 300 | нет | — | — |
| вытяжка | 200 | нет | — | — |
| микроволновка | 1500 | нет | — | — |
| чайник | 2200 | нет | — | — |
| полотенцесушитель электр. | 300 | нет (`wet`) | — | 30 мА |
| ТВ / ПК / роутер | 200 / 400 / 20 | нет | — | — |

- **Розетка общего назначения**: 200 Вт на пост в расчёт Pуст квартиры.
- **Светильник**: `Light.powerW` или `lumens/100`; вывод под светильник без `Light` — 60 Вт.

Эти «условные» мощности — не норма, а практика. Они видны в таблице как «оценка» (значок), уточняются в инспекторе.

**Подсказка прибора.** У точки-вывода (`outWasher`, `outBoiler`, `outAc`, `outHood`, `outHob`, `socketPower`) прибор определяется по виду. У обычной розетки проверяем ближайший процедурный прибор той же комнаты в радиусе 1,5 м (`washingMachine`, `dishwasher`, `fridge`, `oven`, `kitchenBase` с `hob: 'induction'|'electric'`). Найденный прибор попадает в инспектор кнопкой «Это розетка под …?». Сами данные не меняются: правило — **не трогать молча**.

### 5.2 Нагрузка линии

- `Pуст.гр = Σ P точек + Σ P светильников (через выключатели этой линии) + extraW`.
- `Pрасч.гр = Kс.гр · Pуст.гр`, где Kс.гр берётся из `circuit.demand`, иначе по типу линии:
  - `lighting` 1,0;
  - `sockets` — 0,6 при больше чем 3 постах, иначе 1,0;
  - `kitchen` 0,7;
  - `appliance` / `cooking` / `ac` / `heating` 1,0 (для `cooking` — одновременная мощность плиты 5,8 кВт по примечанию СН РК, в профиле RU — по паспорту);
  - `wet` 0,8.

  Все значения — **практика**, они видны и правятся.
- Проверка `Pрасч.гр ≥ max(P одного прибора)`: группу нельзя «сократить» ниже самого мощного прибора.
- `Iрасч = Pрасч / (U · cos φ)`, cos φ = 0,96 (газ) / 0,98 (электроплита), для одной группы — 1,0 у нагревателей. Для 3-фазной линии — `/ (√3 · Uл · cos φ)`.

### 5.3 Нагрузка квартиры и щита

- `Pзаявл = Σ Pуст.гр` (установленная).
- `Pрасч.кв = Pзаявл · Kс(Pзаявл)`, Kс по табл. 7.2 СП 256 с интерполяцией; для профиля KZ — та же таблица с пометкой «нет норматива РК, по СП 256».
- Для справки — удельная Pкв по табл. 7.1 СП 256 / СН РК: 4,5/10 (RU) или 3/7 (KZ) кВт.
- **Проверки**:
  - `Pрасч.кв ≤ allowedKw` (ошибка при превышении, предупреждение при запасе меньше 10 %);
  - `Iрасч.кв ≤ In вводного ≤ ток выделенной мощности` (для KZ: `allowedKw` по умолчанию = `In · 230` вводного).
- **Ограничитель / реле приоритета.** Если `Pрасч.кв > allowedKw`, но отключение `priorityCircuitIds` (бойлер, тёплый пол) возвращает в норму, выдаём не ошибку, а совет «работает при ограничителе».
- **3 фазы.** Автораспределение линий по фазам — жадно по убыванию Pрасч. Предупреждение, если перекос больше 30 % от средней.

### 5.4 Сечение и автомат

Условия: `Iрасч ≤ In ≤ Iдоп(сечение, метод) · Kгр`, Kгр = 1 (поправки на совместную прокладку — П).

Предупреждения, без автозамены:
- In больше Iдоп;
- сечение ниже минимального по типу: свет 1,5; розетки 2,5; плита 6;
- Iрасч больше In — автомат будет срабатывать.

Шаблоны по типу линии — то, что ставит «Новая линия» и авторазбиение:

| Тип | Кабель | Защита |
|---|---|---|
| lighting | ВВГнг(А)-LS 3×1,5 | C10 |
| sockets / kitchen | 3×2,5 | C16 + УЗО 30 мА A |
| wet | 3×2,5 | дифавтомат C16 10 мА A (RU) / 30 мА A (KZ) |
| appliance / ac / heating | 3×2,5 | дифавтомат C16 30 мА A |
| cooking | 3×6 | дифавтомат C32 30 мА A |

### 5.5 Длина кабеля

Каждая длина хранит **разбивку**. Это вывод из типовых ошибок nanoCAD: длина по плану ≠ длина кабеля, запас добавляют дважды.

```
длина = (горизонталь + спуски) · (1 + запас%) + концевые запасы
```

- **По трассам** (если у линии есть `cables`):
  - горизонталь — сумма длин полилиний;
  - спуски — `|elevation трассы − elevation точки|` на каждом привязанном конце;
  - на непривязанном конце — до ближайшей точки линии.
- **Оценка без трасс** (`estimateCircuitRoute`):
  - порядок обхода — от точки щита цепочкой по ближайшему соседу (как `chain` техпроекта);
  - горизонталь — манхэттенское расстояние между соседями (проводка только горизонтально и вертикально);
  - спуски по зоне прокладки щита:
    - потолок: `(H − 150) − h` на каждую точку (спуск от распаечной коробки) и на щит;
    - пол: `2h` на каждую промежуточную точку (подъём и возврат шлейфом), `h` на последнюю.
  - для светильников — до точки выключателя и от него к светильникам (выключатели на потолочной зоне: спуск `(H−150) − h`).
- **Запасы**: 10 % на изгибы, 0,3 м на точку, 1,0 м на щит. Задаются в профиле, видны в подсказке.
- **Ручная** (`length.mode = 'manual'`) — перекрывает всё, видна как «задано».

### 5.6 Падение напряжения и утечка

- `ΔU% = 2 · L · I · ρ / (S · U) · 100` (cos φ ≈ 1 для групп квартиры), где:
  - ρ = 0,0225 Ом·мм²/м (медь при 70 °C);
  - L — длина линии в метрах;
  - I — Iрасч (для розеточных групп — min(In, Iрасч)).
- Проверка: `ΔUгр + upstreamDropPct ≤ 3 %` для освещения и `≤ 5 %` для прочих (профиль). Пример: 20 м, 16 А, 2,5 мм² → 2,0 %.
- Утечка группы `Iут = 0,4 мА · Iрасч + 0,01 мА · Lфазы`. Сумма под УЗО должна быть ≤ IΔn/3 (ПУЭ-7 7.1.83).

### 5.7 Селективность (простые правила)

- **Номиналы**: In группы < In вводного (хотя бы на ступень); In УЗО ≥ max(In его групп) **или** ≥ Σ Iрасч групп · 1,1. Иначе — «УЗО может перегреться».
- **Ступени УЗО**: у вышестоящего УЗО IΔn ≥ 3 · IΔn нижестоящего и `selective: true` (тип S). Иначе предупреждение «сработают оба» (ПУЭ-7 7.1.73).
- **Вводной против этажного**: если In этажного известен (поле в `supply`), In вводного должен быть ниже. Иначе — совет «поставить выключатель нагрузки».
- **Не считаем** время-токовые характеристики и токи КЗ. В подсказке написано, что это проверка по номиналам.

### 5.8 Модель схемы щита (`boardSchematic`)

Возвращает дерево:
- ввод;
- вышестоящие аппараты по `parentId`;
- УЗО с группами;
- группы с позиционными обозначениями.

Обозначения: QS1 — вводной, FV1 — УЗИП, KV1 — реле напряжения, Q1… — УЗО, QF1… — автоматы, QFD1… — дифавтоматы, PI1 — счётчик.

Из дерева получаются:
- **число модулей**: 1P = 1, 1P+N дифавтомат = 2 (или 1 — компактный), 2P = 2, УЗО 2P = 2, 4P = 4, реле напряжения = 2–3, ограничитель = 1–2, УЗИП 2P = 2, шины N/PE — по 0, они на DIN рядом;
- **подбор корпуса** с запасом 20 % из ряда 12/18/24/36/48/54/72 модуля;
- **раскладка по рядам**.

Это общий вход для листа схемы, листа компоновки, сметы и ИИ.

---

## 6. Проверки по нормам (`src/core/electricChecks.ts`)

`checkElectrical(doc, opts) → ElectricIssue[]`, где `ElectricIssue = { code, level: 'error'|'warn'|'info', refs: EntityRef[], message, norm?: string, fix?: FixId }`.

`norm` берётся из профиля: `{ KZ: 'ПУЭ РК гл. 35 (п. 2107, сверить)', RU: 'ПУЭ-7 7.1.48' }`.

`fix` — одно действие исправления, предлагаемое кнопкой. Например: `addRcd`, `setSection`, `newDedicatedCircuit`, `moveOutOfZone`.

### 6.1 Ванная и мокрые зоны

Геометрия зон (`bathZones(doc, levelId)`) строится по предметам `bathtub`/`shower` (контур на плане) в комнатах `bathroom`/`toilet`:
- зона 0 — внутри контура;
- зона 1 — над ним до 2250 мм;
- зона 2 — полоса 600 мм вокруг до 2250 мм;
- душ без поддона (`shower_walk_in`) — круг 600 мм вокруг лейки (профиль RU-2024 — 1200 мм).

Точка проверяется по (x, y, elevation).

| Код | Уровень | Что | Ссылка |
|---|---|---|---|
| `el.bath.zone012.device` | error | розетка, выключатель или коробка в зоне 0–2 (кроме выводов под водонагреватель и светильник с IP по зоне) | ПУЭ-7 7.1.47–48, 7.1.52; ПУЭ РК п. 2107 |
| `el.bath.ip` | error / warn | IP ниже нужного для зоны: 0 — IPX7, 1 — IPX5 (IPX4), 2 — IPX4; вне зон в ванной — IP44 рекомендуется | ГОСТ Р 50571.11; ПУЭ РК п. 2106 |
| `el.bath.showerDoor` | error | розетка или выключатель ближе 0,6 м от двери душевой кабины | ПУЭ-7 7.1.48 |
| `el.bath.rcd` | error (KZ) / warn (RU) | линия с точками в ванной без УЗО ≤ 30 мА | ПУЭ РК п. 2107; ПУЭ-7 7.1.82; СП 256 15.23 |
| `el.bath.rcd10` | info (RU) | для отдельной линии ванной рекомендуется 10 мА | СП 256 прил. А.4.15 |
| `el.bath.switchInside` | warn | выключатель внутри ванной или санузла (лучше снаружи у двери) | СП 256 15.36 |
| `el.bath.equipotential` | warn | в ванной или душевой нет точки `equipotential` | ПУЭ-7 7.1.88 |
| `el.bath.floorHeatRcd` | warn | тёплый пол без УЗО 30 мА | ПУЭ-7 7.1.88 |

### 6.2 Защита и линии

| Код | Уровень | Что |
|---|---|---|
| `el.circuit.unassigned` | warn | силовая точка (розетка, вывод, светильник через выключатель) без линии; слаботочка не в счёт |
| `el.circuit.rcdSockets` | error (KZ) / warn (RU) | розеточная линия без УЗО 30 мА (ПУЭ РК гл. 35; ПУЭ-7 7.1.79) |
| `el.circuit.dedicated` | warn | прибор с «отдельной линией» (§5.1) делит линию с другими точками |
| `el.circuit.mixed` | info | свет и розетки на одной линии |
| `el.circuit.tooMany` | info | больше 10 постов розеток на линии или больше 3 кВт Pрасч у розеточной линии |
| `el.circuit.rcdType` | warn | стиральная, посудомоечная, индукция или инверторный кондиционер за УЗО типа AC (нужен A) |
| `el.circuit.overload` | error | Iрасч > In |
| `el.cable.ampacity` | error | In > Iдоп сечения при способе прокладки |
| `el.cable.minSection` | error | сечение ниже минимума по типу (1,5 / 2,5 / 6) |
| `el.cable.drop` | warn | ΔU выше порога профиля |
| `el.rcd.leakage` | warn | утечка под УЗО > IΔn/3 |
| `el.rcd.rating` | warn | In УЗО меньше нагрузки или автомата перед ним (§5.7) |
| `el.rcd.cascade` | warn | вышестоящее УЗО не S или IΔn меньше 3× нижестоящего |
| `el.board.mainRating` | error | In группы ≥ In вводного |
| `el.board.allowed` | error / warn | Pрасч квартиры больше выделенной или запас меньше 10 % |
| `el.board.modules` | warn | аппаратов больше, чем модулей корпуса (если корпус задан вручную) |
| `el.board.phases` | warn | перекос фаз больше 30 % |
| `el.board.noBoard` | warn | есть линии, но нет точки щита на плане (длины считаются от центра квартиры) |
| `el.board.relayU` | info | нет реле напряжения (практика, не норма) |
| `el.load.unknown` | info | «у N точек мощность взята по умолчанию» — честная оценка точности (паттерн ВольтХом) |

### 6.3 Размещение точек

| Код | Уровень | Что | Ссылка |
|---|---|---|---|
| `el.place.door` | warn | розетка или выключатель в зоне открывания полотна (сектор створки по `doorLeaf`, по стене у петель) | практика |
| `el.place.switchHandle` | info | выключатель у двери не со стороны ручки (ближайшая дверь в 1 м) | ПУЭ-7 7.1.51; ПУЭ РК п. 2110 |
| `el.place.switchHeight` | info | выключатель выше 1 м (RU) или вне 0,8–1,7 м (KZ) | ПУЭ-7 7.1.51; ПУЭ РК п. 2070 |
| `el.place.socketHeight` | info | розетка в жилой комнате выше 1 м (кроме кухни над столешницей и выводов) | ПУЭ РК п. 2069 |
| `el.place.sink` | warn | розетка ближе 0,6 м по горизонтали от мойки или раковины (не над мойкой) | практика (аналог зоны 2) |
| `el.place.hob` | warn | розетка над варочной панелью или плитой (полоса ширины плиты ±150 мм) | практика; ПУЭ-7 7.1.46 (светильники) |
| `el.place.gas` | error | точка ближе 0,5 м от газовой плиты или газопровода (газопровод — когда появится в utilities) | ПУЭ-7 7.1.50; ПУЭ РК п. 2109 |
| `el.place.radiator` | info | розетка прямо над радиатором | практика |
| `el.place.storage` | info (RU) | розетка в кладовой | СП 256 5.4.17 (сверить применимость к квартирам) |
| `el.place.kitchenCount` | info (RU) | в кухне меньше 4 розеток | СП 256 15.28 |
| `el.place.roomCount` | info (RU) | в жилой комнате меньше 1 розетки на 3 м периметра | СП 256 15.28 |
| `el.place.wiringZone` | info | точка вне зон прокладки DIN 18015-3 — потребует диагональную штробу | DIN 18015-3 (рекомендация) |
| `el.switch.unlinked` | warn | клавиша выключателя ни к чему не привязана | — |
| `el.light.unswitched` | info | светильник без выключателя (при наличии связей в проекте) | — |
| `el.switch.passPair` | info | у светильника 2 выключателя, но они не проходные | — |

**Правило против шума.** Проверки размещения работают всегда. Проверки линий и щита — только если в проекте есть хоть одна линия. Пока пользователь просто расставляет розетки, «без линии» не сыплется.

---

## 7. UX

### 7.1 Раздел «Электрика» (левая панель)

Раздел остаётся одной секцией activity bar (решение ux-redesign). Внутри — **переключатель режимов** (сегменты): **Точки | Линии | Щит | Проверка**. Режим влияет на панель и на то, как план показывает электрику.

- **Точки** — как сейчас: карточки видов, посты, высота. Добавляется «Нагрузка» (прибор) для выводов.
- **Линии** — список групп щита:
  - строка: цвет, «гр.3», имя, число точек, Pрасч, Iрасч / In, кабель, длина, значки проблем;
  - кнопки:
    - «+ Линия» — тип по шаблону;
    - «Авто…» — авторазбиение с предпросмотром;
    - «Трассы авто» — Ж.
  - Клик по строке — выделить линию: точки подсвечиваются, остальные блекнут, инспектор показывает линию.
  - Перетаскивание строк меняет номер.
  - Внизу итог квартиры: Pзаявл, Kс, Pрасч, выделенная, ток ввода, полоска запаса.
- **Щит**:
  - ввод: 1/3 фазы, выделенная мощность, газ/электроплита, учёт, заземление;
  - вышестоящие аппараты списком с добавлением и удалением; для УЗО — какие группы под ним (галочки);
  - компоновка на DIN-рейке только для чтения: модули по рядам, свободные модули, корпус;
  - кнопки «Однолинейная схема» (окно с предпросмотром листа и экспортом PDF/DXF через альбом техпроекта) и «Собрать щит по линиям».
- **Проверка** — список `ElectricIssue` по уровню, фильтр по помещению. Клик выделяет объект и центрирует план, кнопка «Исправить» выполняет `fix`. Значок с числом ошибок — на сегменте и на иконке раздела.

### 7.2 План (2D)

- **Режим «Линии»** включается сегментом «Линии» или «Щит», либо пунктом «Вид ▾ → Линии электрики»:
  - точки окрашены цветом линии, у точки мелкая подпись «гр.3»;
  - без линии — серые с красной обводкой;
  - светильники наследуют цвет линии своего выключателя;
  - точки щита — с номером.
- **Эскиз линии без трасс** — пунктир цепочки от щита через точки по ортогональному пути из оценки длины (§5.5), со стрелкой к щиту, как home run в Revit. Видно, откуда взялась длина.
- **Связи выключателей** — дуги-сплайны от выключателя к светильникам в цвете клавиши, буквы а/б/в у выключателя и у светильника. Так рисуют на листах освещения; дуга — принятое обозначение.
- **Трассы** — полилинии толщиной 0,5 мм в цвете линии:
  - пол — штрих;
  - потолок — сплошная;
  - стена — штрихпунктир;
  - на концах — значок спуска (кружок со стрелкой).

### 7.3 Инструменты

Все в разделе «Электрика»; на панели инструментов — опции активного инструмента.

1. **«Линия» (назначить)** — клавиша `G`:
   - клик или рамка по точкам назначает **активную линию** из выпадающего списка опций (или «Новая…»);
   - Shift — добавить к выделению;
   - Alt-клик — снять линию;
   - клик по выключателю назначает его и всех его светильников.

   Плюс команда контекстного меню выделения «В линию ▸ гр.N / Новая линия» (паттерн Revit Power).
2. **«Связь» (выключатель → свет)** — клавиша `K`:
   - клик по выключателю; если клавиш больше одной — выбор клавиши во всплывающей подсказке или цифрами 1–3;
   - затем клики по светильникам, `Light` или предметам-светильникам, или по выводам;
   - Esc — закончить;
   - повторный клик по связанному светильнику снимает связь;
   - если светильник уже связан с другим выключателем — вопрос «Сделать проходным? / Перенести»; молча в проходной не превращаем (минус Chief Architect).
3. **«Трасса»** — клавиша `T` в разделе:
   - как труба `U`: полилиния 0/45/90°, Alt — любой угол;
   - привязка к точкам, щиту и коробкам (`from`/`to`);
   - зона в опциях: Потолок / Пол / Стена с высотой; подсказка зон DIN — полосы вдоль стен в режиме «Стена»;
   - линия трассы — по активной линии;
   - двойной клик, Enter или привязка к точке — конец; Backspace — шаг назад.

   Хэндлы вершин и перенос — как у трубы.
4. **«Трассы авто»** (Ж, кнопка). Для линий без трасс прокладывает ортогональные трассы по зоне щита (§5.5) как настоящие `CableRun`, которые потом правят руками. Перед применением — предпросмотр. Не трогает линии, у которых уже есть трассы.

### 7.4 Инспектор

- **Точка** (`ElectricInspector`), новый раздел «Питание»:
  - Линия (select + «Новая»);
  - Нагрузка (прибор / Вт);
  - IP (для розеток);
  - у выключателя — клавиши со списком связанных светильников и кнопкой «Связать…»;
  - у светильника и вывода — «Управляет: выключатель · клавиша».
- **Light / Item-светильник**: строка «Выключатель» (связи) и «Мощность, Вт» у Light.
- **Линия** (`CircuitInspector`, когда выбрана в списке):
  - номер, имя, тип, цвет;
  - кабель (марка, сечение) и прокладка;
  - защита (автомат/дифавтомат, номинал, кривая, УЗО, тип), «под УЗО» (select групповых УЗО щита), фаза;
  - длина с разбивкой (подсказка) и переключатель «авто / задать»;
  - Kс, extraW, «Закрепить» (`locked`);
  - справа расчёт: Pуст/Pрасч, Iрасч, Iдоп, ΔU, утечка, проблемы линии.
- **Трасса** (`CableRunInspector`): линия, зона и высота, способ прокладки, гофра, длина (план / спуски / итог), привязки.
- **Щит** — тот же блок, что в режиме «Щит».

### 7.5 Авторазбиение (`autoCircuits(doc, opts) → CircuitPlan`)

Правила по порядку:
1. Приборы с «отдельной линией» — по одной линии каждый.
2. Ванная и санузел — линия `wet`.
3. Кухонные розетки над столешницей — 1 линия на до 3,5 кВт.
4. Остальные розетки — по помещениям с объединением соседних до 8 постов и 3 кВт на линию.
5. Свет — 1 линия на до 15 светильников / 1,5 кВт; при больше чем 2 линиях — «день» (гостиная, кухня, коридор) и «ночь» (спальни).
6. Тёплый пол — по термостатам.
7. Защиты — по шаблонам; групповые УЗО 30 мА A — одно на 2–4 розеточные линии (In 40/63).

Закреплённые линии (`locked`) и их точки не трогаются.

Результат показывается **предпросмотром**: таблица «было → станет» и раскраска плана. Применяется одной транзакцией. Это главный «вау-момент»: из расставленных розеток за один клик получается рабочая схема.

### 7.6 3D (Ж)

Переключатель «Проводка» в 3D (как «Инженерия»): трассы — тонкие цветные трубки внутри стены и под потолком со спусками к точкам. Электрику и заказчику это показывает, где нельзя сверлить. Используются `UtilitiesBuilder` (паттерн) и `view3d/build/electrical.ts`.

Самый дешёвый этап, но последний.

---

## 8. Выходы

### 8.1 Листы альбома техпроекта

| Лист (`SheetKind`) | Что на нём | Как строится |
|---|---|---|
| `lighting` (есть) | вместо эвристики `chain` — реальные `switchedBy`: дуги, индексы «гр.1а», таблица «Группы освещения» (группа, помещение, светильников, выключатель, клавиша). Без связей — прежняя эвристика с примечанием | правка `lightingSheet` |
| `sockets` (есть) | у точек — «гр.N»; в ведомость добавляется колонка «Гр.» | правка `socketsSheet` + `contribute('sockets')` |
| `circuits` (новый, perLevel) | **план групповой сети**: точки в цвете или с номером линии, трассы или эскизы, маркировка у линий «гр.3 ВВГнг(А)-LS 3×2,5 т20» (ГОСТ 21.608 прил. А), щит | `planPages` + `basePlan` + items в слое `electrical` |
| `singleLine` (новый) | **однолинейная схема ЩК** по `boardSchematic`: ввод, аппараты с QS/QF/QD, под каждой группой расчётная таблица (ГОСТ 21.608 прил. Ж, формы 4–5): Руст, Рр, Iр, cos φ, ΔU, марка и сечение кабеля, длина, способ прокладки, наименование | своя отрисовка в paper-мм: `items` блок + `table` через `layBlockSheets` |
| `cableLog` (новый, Ж) | **кабельный журнал** (форма 6): линия, откуда — куда, марка, жилы × сечение, длина, способ прокладки | `table` |
| `boardLayout` (новый, Ж) | **компоновка щита**: ряды DIN, модули с подписями QF1 «гр.1 Свет 10А», корпус, спецификация щита | `items` + `table` |

Порядок в группе `engineering`: `sockets` → `lighting` → `circuits` → `singleLine` → `cableLog` → `boardLayout` → `underfloor`.

`sheetHasData`:
- `circuits` — есть линии;
- `singleLine` и `boardLayout` — есть щит или линии;
- `cableLog` — есть линии с длиной.

Нужно также:
- новые виды — в `TECH_SHEET_KINDS` (zod) и в группировку `TechProjectDialog`;
- в «Общие данные» — строка расчётной мощности и выделенной.

### 8.2 Спецификация (BOM, группа «Электрика»)

`electricBomRows` расширяется функцией `electricDesignBomRows(doc)` (только при наличии линий):
- **кабель** по марке и сечению, м: сумма длин линий (§5.5, уже с запасом), refId `electric:cable:ВВГнг(А)-LS:3x2.5`;
- **гофра** по диаметру, м: участки трасс с `tube`, или по умолчанию для `tubeFloor`/`ceilingVoid` = вся длина линии;
- **распаечные коробки**: точки `junction` или оценка «1 на помещение на линию света»; клеммы — 4 на коробку (оценка, `note`);
- **щит**:
  - корпус на N модулей (встраиваемый или накладной);
  - аппараты по типу × номиналу × кривой × полюсам (например, «Автомат 1P C16 — 6 шт», «Дифавтомат 1P+N C16 30 мА A — 3 шт», «УЗО 2P 63 А 30 мА A — 1», «УЗО 2P 40 А 100 мА S — 1»);
  - реле напряжения, УЗИП, шины N и PE (по числу групп), гребёнка 1P;
- **КУП** — по точкам `equipotential`.

Цены — из прайса пользователя (`DocDesign.priceList` по `refId`), артикулы не обязательны (вывод из аналогов).

### 8.3 Смета ремонта и приёмка (`core/reno`)

- Новые `MeasureKey`, считаются в `measurePlan` из `electricCalc`:
  - `cableLength15`, `cableLength25`, `cableLength6` — метры по сечениям;
  - `corrugatedLength`;
  - `chaseLength` — штроба: участки трасс в стенах + спуски для `plaster`/`tubeWall`; для оценки — спуски на точки;
  - `circuitCount`;
  - `boardModules`.
- Работа `electric-rough`. Если в проекте есть линии, нормы «кабель 8 м/точку» и «гофра 8 м/точку» заменяются строками-материалами с `measure: 'cableLength25'` (и 15/6) без доп. запаса (запас уже в длине). Без линий — остаётся 8 м/точку.
- **Старые сметы.** Нормы `per: 8` уже скопированы в документ, поэтому в смете показывается кнопка «Взять кабель из проекта электрики» (одна транзакция). Молча не меняем утверждённую смету: после утверждения это изменение идёт через реестр изменений, как любое другое.
- Новая работа «Штробление стен» (м, `chaseLength`).
- `electric-panel` — количество 1 компл., в примечании модули и число групп. Новая работа «Подключение группы в щите» (шт, `circuitCount`) — в справочник, в пакет «Комфорт» не включать без решения пользователя.
- Приёмка: в чек-лист `electrical` добавляется «Линии в щите соответствуют однолинейной схеме (номера групп, номиналы, УЗО)» с отсылкой к листу.
- `changes.ts`: в отпечаток категории электрики добавить `circuitId` точки и сводку линий (номинал, сечение), чтобы допсоглашения видели смену схемы.

### 8.4 ИИ

**Модуль `electric`** — в модульном реестре ai-tools (`shared/aiTools/electric.ts` и `renderer/ai/tools/electric.ts`), или рядом с плоским `aiTools.ts`, если реестр ещё не влит.

| Инструмент | Что | mutating |
|---|---|---|
| `list_circuits` | линии щита: номер, имя, тип, точки (id и имена), кабель, защита, длина с разбивкой, Pрасч/Iрасч, проблемы; итог квартиры | нет |
| `set_circuit` | создать или изменить линию: номер, имя, тип, кабель, защита, УЗО, фаза, Kс, закрепить; удаление — общий `delete` (`gr_…`) | да |
| `assign_circuit` | `{ points: id[], circuitId \| 'new', kind? }` | да |
| `auto_circuits` | `{ apply?: false }` — по умолчанию план (diff) текстом, при `apply: true` — применить | да |
| `link_switch` | `{ switchId, key, targets: id[], mode: 'add'\|'replace'\|'remove' }` | да |
| `get_board` / `set_board` | ввод, вышестоящие аппараты, УЗО → группы, корпус; `set_board` с `assemble: true` = «собрать по линиям» | нет / да |
| `add_cable_run` / `auto_cable_runs` | трасса по точкам и зоне / автотрассы для линий без трасс | да |
| `check_electrical` | список проблем с кодами, нормами и предложениями исправления | нет |

Нужно также:
- `list_electric` дополнить полями `circuit`, `load`, `switchedBy`;
- `place_electric` — необязательными `circuitId`/`load`;
- в `ai/summary.ts` — сводка «N линий, Pрасч, проблем».

**Роль `electrician/SKILL.md`** — переписать раздел «Как работать в doplan»:
1. `get_plan`, `list_electric`, `list_circuits`;
2. расставить и поправить точки;
3. задать нагрузки;
4. `auto_circuits` (сначала план) → правки `set_circuit`;
5. `link_switch` по комнатам;
6. `get_board` / `set_board assemble`;
7. `check_electrical` до нуля ошибок;
8. отчёт.

В разделе «Нормы» указать профиль KZ/RU и что проверки это делают. В «Отчёте» — ссылаться на `list_circuits`, а не описывать группы текстом. В роль `estimator` добавить: длина кабеля берётся из электрики.

---

## 9. Состыковка с ветками и конфликты файлов

**Порядок.** Реализацию начинать от main, в котором уже есть `utilities`, `tech-project` и `reno-estimate` (так решил пользователь). Желательно также `ai-tools` — модульный реестр, тогда ИИ-модуль ложится в `shared/aiTools/electric.ts` без правок плоского файла.

| Зависимость | Что берём | Если ветки ещё нет |
|---|---|---|
| utilities | паттерн трассы (`pipeLength`, `lengthInside`, хэндлы, инспектор, 3D-билдер), `floorHeat.power` и `thermostatId` → нагрузка тёплого пола, `DOC_VERSION_LATEST` | трассы — по тому же образцу с нуля, тёплый пол — из термостата 1,5 кВт |
| tech-project | `SheetKind`, `planPages`, `layBlockSheets`, `Table`, `lightingSheet`/`socketsSheet` | листы откладываются, схема — отдельным окном SVG |
| reno-estimate | `MeasureKey`, `measurePlan`, `RENO_WORKS`, чек-лист приёмки | только BOM, без объёмов работ |
| ai-tools | модуль `electric` уже существует (`list_electric` …), `defineTools`/`defineModule` | дописать в плоский `aiTools.ts` |
| ai-agents | `resources/agents/electrician/SKILL.md` | правка SKILL.md позже |
| light-3d | трогает `view3d/build/electrical.ts` (+7 строк, освобождение ресурсов) | 3D-этап делать после неё |

**Файлы, где будут конфликты** (если делать параллельно, а не после влития):
- `src/core/types.ts`:
  - константы формата: у всех трёх веток свой V5 → после влития одна `DOC_VERSION_LATEST`;
  - `interface Doc`;
  - `EntityKind`;
  - блок после `ElectricPoint` — utilities вставляет туда же.
- `src/core/io.ts` (`version >`, readers), `src/core/variants.ts` (`docFormatVersion`, первая строка), `src/core/ids.ts` (`IdPrefix`), `src/core/index.ts`.
- `src/core/display.ts` — вызов отрисовки рядом с `drawUtilityItems`; `src/core/export/dxf.ts` — слой `ELECTRICAL` уже есть, трассы туда же.
- `src/core/ops.ts` — `normalize`, `removeEntities`, `duplicateEntities`; `src/core/bom.ts`.
- editor2d:
  - `hit`, `handles`, `select`, `shapes`, `bounds`, `overlay`, `contextMenu`, `tools/index`;
  - множества `MOVABLE`/`DUPLICABLE`/`ENTITY_KINDS`;
  - `store/ui.entityExists`, `MultiInspector.KIND_RU`, `edits.refsOnLevel`.

  utilities правит те же места.
- `core/techproject/model.ts`, `album.ts`, `plans.ts`; `shared/aiTechProject.ts`.
- `core/reno/measures.ts`, `catalog.ts`, `types.ts` (MeasureKey).
- Тесты `layers.test.ts` (порядок групп — новый kind `cable`), `variants.test.ts`, `electrical.test.ts` («более новый формат» → 7).

**Чтобы конфликтов было меньше:**
- новое — в новых файлах: `core/electricDesign.ts`, `electricCalc.ts`, `electricChecks.ts`, `electricDisplay.ts`, `electricSheets.ts`, `editor2d/tools/circuit.ts`, `link.ts`, `cable.ts`, `layers/circuits.ts`, панели `left/electric/*`;
- переводы — в `ui/electricI18n.ts` (уже есть);
- в общих файлах — по одной строке-подключению.

---

## 10. План реализации по этапам

Все этапы — в одной сессии, отдельными коммитами. После каждого прогоняются `typecheck` и vitest затронутого.

| Этап | Коммит | Что | Тесты | Объём, строк |
|---|---|---|---|---|
| E1 | Модель | типы (§4.1–4.2), ids, `createEmptyDoc`, parse/serialize, `docFormatVersion` → 6, `syncElectricDesign` в `normalize`, удаление и копирование, `registerEntityKind('cable')`, новые виды `equipotential` и `outHob` (каталог, символы, 3D как `box`/`cable`) | parse/roundtrip, висячие ссылки, версия, копия этажа снимает `circuitId`, удаление линии отвязывает, связи в неактивном варианте | ~700 |
| E2 | Расчёты и проверки | `electricCalc` (мощности, Kс, токи, Iдоп, ΔU, утечка, длины с разбивкой, фазы), `boardSchematic` (QS/QF, модули, корпус), `autoCircuits`, `bathZones`, `checkElectrical` (все коды §6), профили KZ/RU | таблицы на числах (пример 20 м / 16 А / 2,5 → 2,0 %), Kс интерполяция, зоны ванной, каждый код — свой тест, авторазбиение на эталонной квартире | ~1600 |
| E3 | План | `electricDisplay`: цвет и подпись линии, эскиз цепочки, дуги связей с индексами, трассы (+DXF/SVG); инструменты «Линия», «Связь», «Трасса»; hit, хэндлы, перенос трассы | unit на display list, инструменты — сценарии на store | ~1000 |
| E4 | Панели | сегменты раздела «Электрика», «Линии», «Щит», «Проверка», инспекторы линии, трассы, щита, раздел «Питание» у точки, Light и Item | проверка в dev-приложении + скриншоты в `dopan.projects/electrical/` | ~1100 |
| E5 | Выходы | листы `circuits`, `singleLine`, `cableLog`, `boardLayout`, правки `lighting`/`sockets`; BOM; reno measures, «Взять кабель из проекта», чек-лист, `changes` | снимки display list листов, BOM на эталоне, `measurePlan` | ~900 |
| E6 | ИИ | модуль `electric` (§8.4), summary, SKILL.md электрика и сметчика, en-строки | `electricTools.test.ts` расширить, равенство enum-списков | ~600 |
| E7 (Ж) | 3D | переключатель «Проводка», трубки трасс и эскизов | ручная проверка | ~300 |

**Итого** ~6 тыс. строк, из них около трети — тесты.

**Эталонный проект.** Копия квартиры пользователя в `..\dopan.projects\electrical\` (не в репо): расставить точки → авто → щит → проверка → альбом.

**Если сессии не хватит:** E7 и `cableLog`/`boardLayout` из E5 переносятся, остальное — ядро задачи.

---

## 11. Открытые вопросы к пользователю

Ни один вопрос не блокирует старт: на каждый выбран разумный ответ по умолчанию (в скобках).

1. **Выделенная мощность по умолчанию**, если не задана. (10 кВт и предупреждение «уточните по ТУ»; у газовых квартир РК часто 5–7 кВт.) Знает ли пользователь мощность своей квартиры по договору?
2. **Профиль норм**: только КЗ, или КЗ + РФ? (Оба, по умолчанию по валюте.) Сверку пунктов ПУЭ РК гл. 35 и таблицы нагрузок СП РК 4.04-106-2013 по официальному PDF лучше сделать человеку: автоматически текст не читается.
3. **Однолинейная схема — только автоматическая** (правки через таблицу линий и список аппаратов) или нужен графический редактор? (Только авто. Аналоги — hagercad и ВольтХом — дают «отправную точку»; редактор — П.)
4. **Связи выключателей у светильников-предметов** (люстры из каталога) — нужны или достаточно `Light` и выводов? (Нужны: многие ставят люстру предметом.)
5. **«Подключение группы в щите» в пакете «Комфорт»** — включено или отдельной строкой? (Отдельной строкой в справочнике, в пакет не включать.)
6. **3D-проводка (E7)** — делать в этой же сессии? (Да, если останется время; иначе отдельной задачей.)
7. **Слаботочка** (трассы RJ45/TV, медиащит) — сейчас или позже? (Позже; тип `lowVoltage` заложен.)
8. **Номер формата** — отдельный 6 или общий с V5, если всё выйдет одним релизом? (Решает координатор при слиянии; код готов к обоим.)

---

## 12. Источники

**Нормы:**
- ПУЭ РК — adilet.zan.kz/rus/docs/V1500010851 (гл. 35; пп. 2069, 2070, 2106–2110 по svet.kz, сверить);
- СН РК 4.04-23-2004 табл. 5 (dnaop.com);
- ПУЭ-7 гл. 7.1 (pravo.ppt.ru/pravila/73574);
- СП 256.1325800.2016 с изм. (meganorm.ru/Data2/1/4293751/4293751598.htm);
- ГОСТ Р 50571.11-96 (meganorm);
- ГОСТ Р 50571.7.701-2024 (gostinfo; текст не прочитан);
- ГОСТ Р 50571.5.52-2011 табл. B.52.4 (значения сверить);
- ГОСТ 21.608-2014 (meganorm.ru/Data2/1/4293767/4293767643.htm);
- DIN 18015-3 (baunetzwissen.de).

**Аналоги:**
- Remplanner (remplanner.ru/programma-dlya-proektirovaniya-elektroshchitka, обзоры dtf.ru);
- Homestyler (форум: цепи, Light Control, Auto Layout);
- Chief Architect KB-00608 (Electrical Connection, авто-проходные);
- nanoCAD BIM Электро (nanocad.csoftomsk.ru/bim-electro, buildsoft.ru — типовые ошибки ΔU и длин);
- Revit Electrical (help.autodesk.com: Create Power and Lighting Circuits, Circuit Path Mode, Wiring);
- ВольтХом (rustore), panel-workshop.ru, 3phases.ru, hagercad (assisted single-line);
- «План электрики» (rustore).

**Код:**
- main @ e440b62;
- ветки `claude/tech-project-dac4e9`, `claude/reno-estimate-c4c2ca`, `claude/utilities-e5a69a`, `claude/ai-agents-43963a` на 2026-11-23.
